<!doctype html>
<html lang="zh-Hant"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><meta name="description" content="高雄榮總表後儲能案：公開資料盡職調查、裕曜產品審查與 RTE 驗收方案。"><title>高雄榮總儲能案｜盡職調查與決策</title>
<style>
:root{--navy:#092b45;--ink:#183348;--blue:#08709b;--pale:#edf5f8;--gray:#617383;--line:#d9e3e8;--orange:#b85c20}*{box-sizing:border-box}html{scroll-behavior:smooth}body{margin:0;color:var(--ink);font:16px/1.75 system-ui,-apple-system,"Microsoft JhengHei",sans-serif;background:#fff}a{color:#00658d;text-underline-offset:3px}header{background:var(--navy);color:#fff}nav{max-width:1200px;margin:auto;display:flex;gap:24px;align-items:center;padding:16px 24px;flex-wrap:wrap;font-size:14px}nav strong{margin-right:auto;letter-spacing:.08em}nav a{color:#e3f2f7;text-decoration:none}.hero{max-width:1200px;margin:auto;padding:74px 24px 66px}.eyebrow{font-size:13px;letter-spacing:.16em;text-transform:uppercase;font-weight:700;color:#8fd1e5}.hero h1{font-size:clamp(32px,4vw,52px);line-height:1.25;max-width:1000px;margin:16px 0}.hero p{max-width:820px;color:#d0e1e9;font-size:18px}.hero .meta{font-size:14px;color:#b7cfda}main{max-width:1200px;margin:auto;padding:0 24px}.section{padding:64px 0;border-bottom:1px solid var(--line)}.kicker{font-size:13px;letter-spacing:.14em;color:var(--blue);font-weight:800}.section h2{font-size:clamp(26px,3vw,36px);line-height:1.32;margin:10px 0 24px;max-width:1000px}.lead{font-size:18px;max-width:1000px}.grid{display:grid;grid-template-columns:repeat(3,1fr);gap:18px}.card{border-top:4px solid var(--blue);background:#f4f8fa;padding:22px}.card h3{margin:0 0 8px;font-size:19px}.card p{margin:0}.number{font-size:32px;font-weight:800;color:var(--blue);line-height:1.2}.tag{display:inline-block;font-size:12px;font-weight:700;padding:2px 9px;border-radius:2px;background:#e2eef4;color:#005779}.warn{background:#fff7ee;border-left:4px solid var(--orange);padding:18px 22px;margin:24px 0}.warn p{margin:4px 0}.table-wrap{overflow:auto}table{border-collapse:collapse;width:100%;min-width:720px;font-size:15px}th,td{text-align:left;vertical-align:top;padding:14px 12px;border-bottom:1px solid var(--line)}th{background:var(--navy);color:white}td:first-child{font-weight:700;width:16%}.formula{background:var(--navy);color:white;padding:24px;font-size:clamp(18px,2vw,24px);font-weight:700}.small{font-size:14px;color:var(--gray)}.columns{display:grid;grid-template-columns:1fr 1fr;gap:32px}.rule{padding:14px 0;border-bottom:1px solid var(--line)}.rule b{color:var(--blue)}ol,ul{padding-left:1.3em}li{margin:8px 0}.sources li{margin:10px 0}footer{background:#edf3f6;padding:36px 24px;color:#526a79}footer div{max-width:1152px;margin:auto}code{background:#edf3f6;padding:2px 5px;color:#163f57}@media(max-width:760px){nav{gap:12px}nav strong{width:100%}.hero{padding:48px 24px}.grid,.columns{grid-template-columns:1fr}.section{padding:45px 0}.hero p{font-size:16px}}
</style></head><body>
<header><nav><strong>VGHKS / BESS REVIEW</strong><a href="#decision">決策總覽</a><a href="#tender">標案查核</a><a href="#yuyao">裕曜審查</a><a href="#rte">RTE 驗收</a><a href="#actions">行動與來源</a></nav><div class="hero"><div class="eyebrow">Independent due diligence · 04 November 2026</div><h1>先釐清標案與醫療備援邊界，再以可驗證的 AC 淨效率採購儲能系統</h1><p>高雄榮民總醫院「表後儲能系統建置及節能技術服務」｜公開資料審查與裕曜方案評估</p><div class="meta">研究基準日：2026-11-04　│　性質：初步盡職調查，非招標文件或設計核准</div></div></header>
<main><section class="section" id="decision"><div class="kicker">01 / EXECUTIVE SUMMARY</div><h2>建議採「有條件推進」：三項關鍵證據到位後，才鎖定產品與報價</h2><div class="grid"><article class="card"><div class="number">01</div><h3>確認採購狀態</h3><p>取得最新公告、完整招標文件及釋疑；確認案號、時程、資格、評選與契約分潤。公開閱覽不等於正式招標或決標。</p></article><article class="card"><div class="number">02</div><h3>確認醫療電力介面</h3><p>依負載清冊、單線圖、保護協調與醫院作業程序，驗證斷電轉供。商用儲能不能自行視為醫療級 UPS。</p></article><article class="card"><div class="number">03</div><h3>簽定系統效能保證</h3><p>要求廠商以本案配置承諾交流側含輔機 RTE、可用放電量、測試工況、衰減與未達補救。</p></article></div><div class="warn"><b>決策紅燈：</b>未取得正式文件與廠商具名承諾前，不以 81.7% 分潤、3–4 MW 容量、瞬時切換或「保證得標」作為投標事實。</div></section>
<section class="section" id="tender"><div class="kicker">02 / TENDER EVIDENCE</div><h2>公開閱覽資料可確認案件與預算；目前仍不足以判定投標或決標狀態</h2><div class="table-wrap"><table><thead><tr><th>項目</th><th>目前證據</th><th>結論與下一步</th></tr></thead><tbody><tr><td>公開閱覽</td><td>第三方轉載顯示高雄榮總於 2026/09/30 公開閱覽，期間至 2026/10/13；列示預算新臺幣 438,098,400 元。<a href="https://www.twbuygo.com/biao/bidData/bid.20260930.21/%E8%A1%A8%E5%BE%8C%E5%84%B2%E8%83%BD%E7%B3%BB%E7%B5%B1%E5%BB%BA%E7%BD%AE%E5%8F%8A%E7%AF%80%E8%83%BD%E6%8A%80%E8%A1%93%E6%9C%8D%E5%8B%99">[1]</a></td><td>閱覽截止日不是投標截止日；資料不是決標公告。金額非廠商保證收入。</td></tr><tr><td>案號與狀態</td><td>原站列 ENG-1150058；可讀的第三方頁面隱藏案號，尚未由政府公告原文核對。</td><td>向<a href="https://web.pcc.gov.tw/">政府電子採購網</a>或機關調取歷次公告、案號與最新狀態，確認是否已招標、流標或決標。</td></tr><tr><td>廠商資格</td><td>閱覽頁列 IG03010、D101101、E601010、納稅及團體證明。<a href="https://www.twbuygo.com/biao/bidData/bid.20260930.21/%E8%A1%A8%E5%BE%8C%E5%84%B2%E8%83%BD%E7%B3%BB%E7%B5%B1%E5%BB%BA%E7%BD%AE%E5%8F%8A%E7%AF%80%E8%83%BD%E6%8A%80%E8%A1%93%E6%9C%8D%E5%8B%99">[1]</a></td><td>屬閱覽稿轉載，應確認正式版及共同投標／分包資格，不自行推定可替代。</td></tr><tr><td>契約與收益</td><td>原站載有 12 年、後續擴充、收益分享及工期等主張；尚未見可核驗條文。</td><td>取得契約草案、計價公式、基準線、風險分配、遲延及終止補償，再建財務模型。</td></tr><tr><td>技術與場址</td><td>原站載有容量、場地、備援及施工條件；缺乏原始圖說和負載資料。</td><td>索取 15 分鐘負載至少 12 個月、電價契約、SLD、場勘及土木消防資料，完成容量和可施工性分析。</td></tr></tbody></table></div><p class="small">原網站的工程圖像與試算為提案展示，須逐條對照原始文件；目前無法確認其符合實際案場或代表正式評分公式。</p></section>
<section class="section" id="yuyao"><div class="kicker">03 / VENDOR DUE DILIGENCE</div><h2>若採裕曜，至少九個介面須在簽約前由責任主體書面確認</h2><p class="lead">裕曜官網描述其為系統整合商；產品系列含 125 kW／261 kWh、120 kW／240 kWh 及 2,500 kW／5,015 kWh 等。產品規格為官網宣稱，非本案已選型或已驗證。<a href="https://apm-yuyao.com/">[2]</a></p><div class="table-wrap"><table><thead><tr><th>審查主題</th><th>風險與應問問題</th><th>要求交付或契約條件</th></tr></thead><tbody><tr><td>1. 型號與系統邊界</td><td>最終 BOM、電芯來源、PCS、冷卻、變壓器及 EMS 是什麼？DC 型是否另需 PCS？</td><td>版次受控的型錄、單線圖、BOM、產地、偏差表及替代料變更程序。</td></tr><tr><td>2. 效率宣稱</td><td>ESS-125 官網同時出現「最高效率達 91%」及「系統效率 ≥91%」；量測位置、輔機與工況未公開完整定義。</td><td>正式報價釐清此矛盾，提供分負載曲線、完整測試報告及本案 PCC 含輔機保證。</td></tr><tr><td>3. 容量與並聯</td><td>官網稱 125 機種最多 20 台；按額定值計為 2.5 MW／5.22 MWh，並非保證可用能量。更大規模是否可分群並聯？</td><td>確認並聯上限適用的控制架構、變壓器與保護；交付起始及期末 AC 可用電量、功率降額與擴容方案。</td></tr><tr><td>4. 醫療備援</td><td>是否具備離網成網、切換時間、黑啟動、柴油機協調、故障隔離？供電對象、啟動電流與允許中斷時間尚未知。</td><td>院方核可負載清單、供電架構、保護協調、FAT/SAT 測試與停電演練；保留既有緊急電力及 UPS 的合規設計。</td></tr><tr><td>5. 電池與壽命</td><td>額定 DC 容量不等於可交付 AC；循環、SOC、溫度及備援保留會影響衰減與收益。</td><td>要求可用能量保證曲線、年循環與吞吐上限、SOH 定義、增補電池、質保除外與期末處置成本。</td></tr><tr><td>6. 消防與選址</td><td>檢核熱失控擴散、排氣、相鄰建物、病患動線、消防搶救、洪水及腐蝕環境。</td><td>提供適用的產品認證及系統級測試報告、消防設計與主管機關審查；證書範圍應涵蓋所供實際型號及配置。</td></tr><tr><td>7. 熱管理與噪音</td><td>高溫高濕、鹽害與可能腐蝕會影響液冷、散熱和耗能；噪音不得只看設備額定值。</td><td>提交現場環境與機位設計、日夜噪音預測、冷卻耗電、維修空間及防蝕證據，以場勘實測為準。</td></tr><tr><td>8. EMS、資安與併網</td><td>防逆送失效、通訊中斷、計量方向錯誤及遠端控制權責可能影響醫院安全與收益。</td><td>要求 I/O 點表、事件紀錄、離線安全狀態、權限與更新機制、保護協調及台電審查與測試計畫。</td></tr><tr><td>9. 保固、工期及責任</td><td>裕曜、製造商、EPC 與維運間可能有介面及求償缺口；交期與停電窗口尚未確認。</td><td>指定單一系統績效責任人；約定備品、SLA、保固、延誤、保險、試運轉、驗收失敗補救及替代供應。</td></tr></tbody></table></div><p class="small">適用標準及法規版本以正式招標、主管機關與實際設備適用範圍核定；不得以單一電芯證書取代整套系統審查。</p></section>
<section class="section" id="rte"><div class="kicker">04 / ENGINEERING THE OUTCOME</div><h2>RTE &gt; 85% 的關鍵，是同一計量邊界內控制轉換與全時段輔機損失</h2><div class="formula">淨 AC–AC RTE ＝ E<sub>放電至交流母線</sub> ÷ E<sub>自交流母線充電</sub> × 100%</div><p>建議以 BESS 專用交流併接點為共同邊界，分方向量測；若輔機已位於同一電表邊界內，電表進出值已反映輔機，<b>不得重複扣除</b>。外接且另表供電的輔機，應依充電、靜置、放電期間分表納入。本例將外接輔機耗電加到輸入分母：RTE = 放電量／（充電量＋外接輔機耗電）。EPRI 區分 PCS、併接點與輔機，PNNL 亦分別報告含／不含靜置和輔機效率。<a href="https://restservice.epri.com/publicdownload/000000003002021710/0/Product">[3]</a> <a href="https://www.pnnl.gov/publications/puget-sound-energy-glacier-energy-storage-system-assessment-battery-technical">[4]</a></p><div class="columns"><div><h3>示意損耗預算</h3><p>僅作工程假設：交流輸入 1,000 kWh；電池 DC 往返效率 96%，PCS 充、放電各 97%，其他往返損耗係數 98%。</p><p><b>毛交流輸出 ≈ 1,000 × 96% × 97% × 97% × 98% ＝ 885 kWh</b></p><p>若同一循環另計全時段外接輔機 25 kWh，RTE ≈ 885 ÷ 1,025 ＝ <b>86.4%</b>；若輔機增加至 45 kWh，RTE ≈ 885 ÷ 1,045 ＝ <b>84.7%</b>。此為分表計量示意；契約須先固定一致的計算方法。</p><p class="small">例子非裕曜實測；係數不能與已含相同損耗的整機效率重複相乘。SOC 須於循環起終點一致或依事先約定修正。</p></div><div><h3>落地的五項槓桿</h3><div class="rule"><b>01 選型：</b>以實際充放電負載率下的 PCS 曲線與電池效率選型，不以峰值效率替代。</div><div class="rule"><b>02 輔機：</b>以高雄月別氣象、待機時數與實際循環頻率建立液冷及控制耗電預算。</div><div class="rule"><b>03 配電：</b>減少不必要的變壓器及電纜損失，評估低負載下固定損耗。</div><div class="rule"><b>04 調度：</b>減少低負載、短循環和長時間滿電靜置；同時維持醫院備援 SOC 與電池限制。</div><div class="rule"><b>05 裕度：</b>以本案夏季熱環境與老化估算設計餘裕，不能把示意 86% 當成合約保證。</div></div></div><h3>建議驗收程序與合約文字要點</h3><ol><li><b>先鎖邊界：</b>在共同交流計量點安裝雙向電表，確認變壓器、冷卻、消防、控制、待機及外接輔機的納入方式；列電表精度、校正及時間同步。</li><li><b>固定條件：</b>明定測試時 SOC 起點／終點及容差、充放電功率與倍率、環境及電池溫度、靜置時間、可用容量、設備配置與異常排除規則；須由院方核准測試窗口。</li><li><b>完整循環：</b>以相同 SOC 完成約定循環次數，逐筆記錄充入、送出及外接輔機能量；使用總能量比計算，保存原始資料，由雙方及約定第三方見證。</li><li><b>判定與補救：</b>題設為嚴格「&gt;85%」，85.00% 不達標；契約應載明有效位數、量測不確定度處理、重測、改善期限、違約救濟與最終接受條件。</li><li><b>區分驗收與營運：</b>另定年度或季節性 KPI，涵蓋全年待機、天候、循環頻率與備援預留；不得將短時驗收值直接當全年保證。</li></ol></section>
<section class="section" id="actions"><div class="kicker">05 / ACTION PLAN</div><h2>先完成四項文件閉環，再決定配置、分潤與投標策略</h2><div class="grid"><article class="card"><h3>01｜採購</h3><p>查最新公告及領取完整規範、契約、評選與釋疑；確認正式案號、採購階段與期限。</p></article><article class="card"><h3>02｜醫院與場址</h3><p>索取負載、電費、單線圖、停電策略與場勘資料；與院方及主管機關核對供電和消防。</p></article><article class="card"><h3>03｜裕曜與 EPC</h3><p>取得型號 BOM、配置圖、證書、RTE 能量預算、壽命與保固報價，形成責任矩陣。</p></article></div><p><b>04｜投資決策：</b>以實際電價與可用負載做保守／基準／壓力情境，納入效率、衰減、輔機、融資、維運、擴容及契約終止風險，再由負責團隊審定。</p><h3>資料來源與範圍</h3><ol class="sources"><li><a href="https://www.twbuygo.com/biao/bidData/bid.20260930.21/%E8%A1%A8%E5%BE%8C%E5%84%B2%E8%83%BD%E7%B3%BB%E7%B5%B1%E5%BB%BA%E7%BD%AE%E5%8F%8A%E7%AF%80%E8%83%BD%E6%8A%80%E8%A1%93%E6%9C%8D%E5%8B%99">採購網：本案公開閱覽公告轉載</a>。屬第三方資料，完整公告與後續狀態仍須向機關核對。</li><li><a href="https://apm-yuyao.com/">裕曜官網：公司與產品系列</a>。產品資訊為廠商宣稱，型號、數值與適用性須以正式文件確認。</li><li><a href="https://restservice.epri.com/publicdownload/000000003002021710/0/Product">EPRI：Energy Storage Test Manual</a>。參考其效率測量邊界與輔機能源分類。</li><li><a href="https://www.pnnl.gov/publications/puget-sound-energy-glacier-energy-storage-system-assessment-battery-technical">PNNL：Glacier 儲能系統技術表現評估</a>。參考靜置及輔機對效率判讀之影響。</li><li><a href="https://docs.nlr.gov/docs/fy24osti/87546.pdf">NREL：Battery Energy Storage System Evaluation Method</a>。參考能量積分與現場容量評估方法。</li><li><a href="legacy.html">原站 12 頁提案簡報（歷史版本）</a>。其數據、圖片與試算未經本次逐項核實，不作為招標或施工依據；原 PPTX 同樣屬歷史版本。</li></ol></section></main><footer><div>高雄榮總表後儲能｜公開資料初步盡職調查　·　2026-11-04<br>本頁為獨立分析，非院方、裕曜或顧問公司的官方文件。</div></footer></body></html>